# Grant Aerona HPR290i120 — Grant manufacturer source transcription

**Publisher:** Grant Engineering (Ireland) ULC  
**Model-specific Ecodesign technical data PDF:** https://grant.ie/media/43ohy3c5/grant-aerona-hpr290i120-technical-data.pdf  
**Current manufacturer product page:** https://grant.ie/professional/products/air-source-heat-pump/grant-aerona-r290-air-source-heat-pump/  
**Family technical data PDF:** https://grant.ie/media/2414/irlpdoc0023_rev0000_r290-data-sheet_a4-1.pdf  
**Accessed:** 2026-11-11

This Markdown file transcribes relevant model-specific manufacturer source data. It is not a byte-identical copy of the original PDF. The original PDF and product-page URLs are retained.

## 1. Model identification and Ecodesign test context

- Outdoor unit: Grant Aerona HPR290i120
- Indoor unit: None
- Air-to-water heat pump: Yes
- Brine-to-water heat pump: No
- Low-temperature heat pump: No
- Equipped with supplementary heater: Yes
- Heat pump combination heater: No
- Space-heating standard: EN 14825
- DHW standard: EN 16147
- Medium-temperature application: 55°C, average climate
- Low-temperature application: 35°C, average climate

## 2. Model-specific manufacturer technical data

Medium temperature (55°C), average climate: Prated 11.2 kW; ηs 150%; Pdh/COPd at -10°C 10.58 kW/2.15; -7°C 10.43 kW/2.32; +2°C 6.56 kW/3.76; +7°C 4.57 kW/5.06; +12°C 3.20 kW/6.83; Tbiv -9°C; TOL -10°C; WTOL 75°C; supplementary heater 0.580 kW electric; airflow 4050 m³/h; sound power -/52 dBA; annual energy consumption 6069 kWh. Medium-temperature DHW data: ηwh 123.1%; load profile L; reference water temperature 55.42°C; daily electricity 4.04 kWh; annual electricity 831.6 kWh/a; test cylinder 206.8 litres; standby cylinder heat loss 1.40 kWh. Low temperature (35°C), average climate: Prated 11.2 kW; ηs 190%; Pdh/COPd at -10°C 10.86 kW/2.89; -7°C 10.47 kW/3.12; +2°C 7.18 kW/4.58; +7°C 4.56 kW/6.66; +12°C 3.40 kW/9.01; Tbiv -9°C; TOL -10°C; WTOL 75°C; supplementary heater 0.320 kW electric; airflow 4050 m³/h; annual energy consumption 4803 kWh.

The source PDF states that where Cdh is not determined by measurement, the default degradation coefficient is Cdh = 0.9. The source PDF also contains end-of-life information for air-source heat pumps; it directs that disassembly be performed by a suitably qualified F-gas refrigeration engineer and that refrigerant not be released to atmosphere.

## 3. Current Grant product page row

HPR290i120 | Grant Aerona 12kW R290 Inverter Driven Air Source Heat Pump | A+++ | weight 155/182 kg | height 1365 mm | width 1155 mm | depth 419 mm | SCOP 35°C 4.77 | capacity 12.2 kW | power input 2.53 kW | max running current 37.8 A | R290 | 230 V | 1” BSPF | -25/43°C | sound power 52 dB(A) | sound pressure 41.0 dB(A).

