# Grant Aerona HPR290i40 — Grant manufacturer source transcription

**Publisher:** Grant Engineering (Ireland) ULC  
**Model-specific Ecodesign technical data PDF:** https://grant.ie/media/3silxzxw/grant-aerona-hpr290i40-technical-data.pdf  
**Current manufacturer product page:** https://grant.ie/professional/products/air-source-heat-pump/grant-aerona-r290-air-source-heat-pump/  
**Family technical data PDF:** https://grant.ie/media/2414/irlpdoc0023_rev0000_r290-data-sheet_a4-1.pdf  
**Accessed:** 2026-11-11

This Markdown file transcribes relevant model-specific manufacturer source data. It is not a byte-identical copy of the original PDF. The original PDF and product-page URLs are retained.

## 1. Model identification and Ecodesign test context

- Outdoor unit: Grant Aerona HPR290i40
- Indoor unit: None
- Air-to-water heat pump: Yes
- Brine-to-water heat pump: No
- Low-temperature heat pump: No
- Equipped with supplementary heater: Yes
- Heat pump combination heater: No
- Space-heating standard: EN 14825
- DHW standard: EN 16147
- Medium-temperature application: 55°C, average climate
- Low-temperature application: 35°C, average climate

## 2. Model-specific manufacturer technical data

Medium temperature (55°C), average climate: Prated 4.36 kW; ηs 146%; Pdh/COPd at -7°C 3.93 kW/2.48; +2°C 2.34 kW/3.73; +7°C 1.92 kW/4.69; +12°C 1.25 kW/6.06; Tbiv -8°C; TOL -10°C; WTOL 60°C; supplementary heater 0.520 kW electric; airflow 2300 m³/h; sound power indoor/outdoor -/48 dBA; annual energy consumption 2411 kWh. Low temperature (35°C), average climate: Prated 4.09 kW; ηs 200%; Pdh/COPd at -7°C 3.78 kW/3.57; +2°C 2.40 kW/5.19; +7°C 1.70 kW/6.47; +12°C 1.35 kW/6.23; Tbiv -8°C; TOL -10°C; WTOL 60°C; supplementary heater 0.300 kW electric; airflow 2300 m³/h; sound power -/47 dBA; annual energy consumption 1664 kWh. The datasheet also lists medium-temperature DHW data: ηwh 132.1%; load profile L; reference water temperature 54.98°C; daily electricity 3.75 kWh; annual electricity 774.8 kWh/a; test cylinder 206.8 litres; standby cylinder heat loss 1.40 kWh.

The source PDF states that where Cdh is not determined by measurement, the default degradation coefficient is Cdh = 0.9. The source PDF also contains end-of-life information for air-source heat pumps; it directs that disassembly be performed by a suitably qualified F-gas refrigeration engineer and that refrigerant not be released to atmosphere.

## 3. Current Grant product page row

HPR290i40 | Grant Aerona 4kW R290 Inverter Driven Air Source Heat Pump | A+++ | weight 101/116 kg | height 803 mm | width 1155 mm | depth 422 mm | SCOP 35°C 4.81 | capacity 4.1 kW | power input 0.82 kW | max running current 21.3 A | R290 | 230 V | 1” BSPF | -25/43°C | sound power 48 dB(A) | sound pressure 37.0 dB(A).

