# Grant Aerona HPR290i65 — Grant manufacturer source transcription

**Publisher:** Grant Engineering (Ireland) ULC  
**Model-specific Ecodesign technical data PDF:** https://grant.ie/media/n3qfdg4j/grant-aerona-hpr290i65-technical-data.pdf  
**Current manufacturer product page:** https://grant.ie/professional/products/air-source-heat-pump/grant-aerona-r290-air-source-heat-pump/  
**Family technical data PDF:** https://grant.ie/media/2414/irlpdoc0023_rev0000_r290-data-sheet_a4-1.pdf  
**Accessed:** 2026-11-11

This Markdown file transcribes relevant model-specific manufacturer source data. It is not a byte-identical copy of the original PDF. The original PDF and product-page URLs are retained.

## 1. Model identification and Ecodesign test context

- Outdoor unit: Grant Aerona HPR290i65
- Indoor unit: None
- Air-to-water heat pump: Yes
- Brine-to-water heat pump: No
- Low-temperature heat pump: No
- Equipped with supplementary heater: Yes
- Heat pump combination heater: No
- Space-heating standard: EN 14825
- DHW standard: EN 16147
- Medium-temperature application: 55°C, average climate
- Low-temperature application: 35°C, average climate

## 2. Model-specific manufacturer technical data

Medium temperature (55°C), average climate: Prated 6.50 kW; ηs 145%; Pdh/COPd at -7°C 5.98 kW/2.33; +2°C 3.99 kW/3.77; +7°C 2.75 kW/4.74; +12°C 2.41 kW/6.17; Tbiv -8°C; TOL -10°C; WTOL 60°C; supplementary heater 0.790 kW electric; airflow 2650 m³/h; sound power -/52 dBA; annual energy consumption 3633 kWh. Medium-temperature DHW data: ηwh 129.3%; load profile L; reference water temperature 55.53°C; daily electricity 3.83 kWh; annual electricity 791.64 kWh/a; test cylinder 206.8 litres; standby cylinder heat loss 1.40 kWh. Low temperature (35°C), average climate: Prated 6.50 kW; ηs 203%; Pdh/COPd at -7°C 6.33 kW/3.25; +2°C 4.03 kW/5.22; +7°C 2.74 kW/6.85; +12°C 2.24 kW/8.07; Tbiv -9°C; TOL -10°C; WTOL 60°C; supplementary heater 0.48 kW electric; airflow 2650 m³/h; sound power -/51 dBA; annual energy consumption 2603 kWh.

The source PDF states that where Cdh is not determined by measurement, the default degradation coefficient is Cdh = 0.9. The source PDF also contains end-of-life information for air-source heat pumps; it directs that disassembly be performed by a suitably qualified F-gas refrigeration engineer and that refrigerant not be released to atmosphere.

## 3. Current Grant product page row

HPR290i65 | Grant Aerona 6.5kW R290 Inverter Driven Air Source Heat Pump | A+++ | weight 117/137 kg | height 854 mm | width 1223 mm | depth 461 mm | SCOP 35°C 5.02 | capacity 7.6 kW | power input 1.54 kW | max running current 25.8 A | R290 | 230 V | 1” BSPF | -25/43°C | sound power 52 dB(A) | sound pressure 40.7 dB(A).

