# Grant Aerona HPR290i90 — Grant manufacturer source transcription

**Publisher:** Grant Engineering (Ireland) ULC  
**Model-specific Ecodesign technical data PDF:** https://grant.ie/media/u51d5cvu/grant-aerona-hpr290i90-technical-data.pdf  
**Current manufacturer product page:** https://grant.ie/professional/products/air-source-heat-pump/grant-aerona-r290-air-source-heat-pump/  
**Family technical data PDF:** https://grant.ie/media/2414/irlpdoc0023_rev0000_r290-data-sheet_a4-1.pdf  
**Accessed:** 2026-11-11

This Markdown file transcribes relevant model-specific manufacturer source data. It is not a byte-identical copy of the original PDF. The original PDF and product-page URLs are retained.

## 1. Model identification and Ecodesign test context

- Outdoor unit: Grant Aerona HPR290i90
- Indoor unit: None
- Air-to-water heat pump: Yes
- Brine-to-water heat pump: No
- Low-temperature heat pump: No
- Equipped with supplementary heater: Yes
- Heat pump combination heater: No
- Space-heating standard: EN 14825
- DHW standard: EN 16147
- Medium-temperature application: 55°C, average climate
- Low-temperature application: 35°C, average climate

## 2. Model-specific manufacturer technical data

Medium temperature (55°C), average climate: Prated 8.5 kW; ηs 148%; Pdh/COPd at -7°C 7.75 kW/2.33; +2°C 5.18 kW/3.78; +7°C 3.25 kW/4.87; +12°C 2.61 kW/6.55; Tbiv -8°C; TOL -10°C; WTOL 60°C; supplementary heater 0.56 kW electric; airflow 3350 m³/h; sound power -/54 dBA; annual energy consumption 4659 kWh. Medium-temperature DHW data: ηwh 130.4%; load profile L; reference water temperature 55.24°C; daily electricity 3.79 kWh; annual electricity 785.4 kWh/a; test cylinder 206.8 litres; standby cylinder heat loss 1.40 kWh. Low temperature (35°C), average climate: Prated 9.00 kW; ηs 189%; Pdh/COPd at -7°C 8.17 kW/2.68; +2°C 4.89 kW/4.78; +7°C 3.26 kW/6.84; +12°C 2.46 kW/7.77; Tbiv -8°C; TOL -10°C; WTOL 60°C; supplementary heater 1.370 kW electric; airflow 3350 m³/h; sound power -/53 dBA; annual energy consumption 3864 kWh.

The source PDF states that where Cdh is not determined by measurement, the default degradation coefficient is Cdh = 0.9. The source PDF also contains end-of-life information for air-source heat pumps; it directs that disassembly be performed by a suitably qualified F-gas refrigeration engineer and that refrigerant not be released to atmosphere.

## 3. Current Grant product page row

HPR290i90 | Grant Aerona 9kW R290 Inverter Driven Air Source Heat Pump | A+++ | weight 132/149 kg | height 854 mm | width 1223 mm | depth 461 mm | SCOP 35°C 4.60 | capacity 9.38 kW | power input 1.90 kW | max running current 29.8 A | R290 | 230 V | 1” BSPF | -25/43°C | sound power 54 dB(A) | sound pressure 42.6 dB(A).

