# Grant Aerona³ HPID10R32 — Grant manufacturer source transcription

**Publisher:** Grant Engineering (Ireland) ULC  
**Product fiche:** https://grant.ie/media/1742/grant-aerona-10kw-hp-fiche-v15-signed.pdf  
**Current Grant product page:** https://grant.ie/professional/products/air-source-heat-pump/grant-aerona-r32-air-source-heat-pump-range-grant-ireland/  
**Product fiche revision/date:** SD002; V1.5; 11 May 2020  
**Accessed:** 2026-11-11

This Markdown file transcribes relevant model-specific manufacturer source data. It is not a byte-identical copy of the original PDF. The original PDF and product-page URLs are retained.

## 1. Model identification and test context

- Outdoor unit: Grant Aerona³ HPID10R32
- Indoor unit: None
- Air-to-water heat pump: Yes
- Brine-to-water heat pump: No
- Low-temperature heat pump: No
- Equipped with supplementary heater: No
- Heat pump combination heater: Yes
- Space-heating test standard: EN 14825
- DHW test standard: EN 16147
- Medium-temperature application: 55°C, average climate
- Low-temperature application: 35°C, average climate

## 2. Model-specific manufacturer product fiche data

Medium temperature (55°C), average climate: Prated 8.7 kW; ηs 139%; Pdh/COPd at -7°C 8.16 kW/2.29; +2°C 5.07 kW/3.53; +7°C 3.40 kW/5.41; +12°C 3.95 kW/8.45; Tbiv -9°C; TOL -10°C; WTOL 60°C; supplementary heater 0 kW; airflow 2664 m³/h; sound power indoor/outdoor 43/64 dBA; annual energy consumption 5064 kWh. DHW: ηwh 99.6%; load profile L; reference hot-water temperature 51.60°C; daily electricity 4.85 kWh; annual electricity 1770 kWh/a; test cylinder 206.8 litres; standby cylinder heat loss 1.76 kWh. Low temperature (35°C), average climate: Prated 9.2 kW; ηs 209%; Pdh/COPd at -7°C 9.03 kW/3.30; +2°C 5.29 kW/5.96; +7°C 3.40 kW/7.80; +12°C 3.70 kW/9.20; Tbiv -10°C; TOL -10°C; WTOL 60°C; supplementary heater 0 kW; airflow 2664 m³/h; sound power indoor/outdoor 43/64 dBA; annual energy consumption 3592 kWh.

The product fiche includes end-of-life information directing that disassembly be performed by a suitably qualified F-gas refrigeration engineer and that refrigerant not be released to atmosphere.

## 3. Current Grant product page

The current Grant product page states in its features text: “Two models available in outputs of 6kW & 10kW”. Its specification table nevertheless lists four product codes: HPID6R32, HPID10R32, HPID13R32 and HPID17R32.

HPID10R32 | Grant Aerona³ 10kW R32 Inverter Driven Air Source Heat Pump | A+++ | weight 70 kg | height 882 mm | width 874 mm | depth 405 mm | SCOP 35°C 5.19 | capacity 11.1 kW | power input 2.10 kW | maximum running current 17.5 A | refrigerant - | voltage - | flow/return tappings - | operating air temperature -20/43°C | sound power 64 dB(A) | sound pressure 53 dB(A).

