# Grant Aerona³ HPID13R32 — Grant manufacturer source transcription

**Publisher:** Grant Engineering (Ireland) ULC  
**Product fiche:** https://grant.ie/media/1906/grant-aerona-r32-installer-irl-doc0017-rev00.pdf  
**Current Grant product page:** https://grant.ie/professional/products/air-source-heat-pump/grant-aerona-r32-air-source-heat-pump-range-grant-ireland/  
**Product fiche revision/date:** SD003; V1.5; 11 May 2020  
**Accessed:** 2026-11-11

This Markdown file transcribes relevant model-specific manufacturer source data. It is not a byte-identical copy of the original PDF. The original PDF and product-page URLs are retained.

## 1. Model identification and test context

- Outdoor unit: Grant Aerona³ HPID13R32
- Indoor unit: None
- Air-to-water heat pump: Yes
- Brine-to-water heat pump: No
- Low-temperature heat pump: No
- Equipped with supplementary heater: No
- Heat pump combination heater: Yes
- Space-heating test standard: EN 14825
- DHW test standard: EN 16147
- Medium-temperature application: 55°C, average climate
- Low-temperature application: 35°C, average climate

## 2. Model-specific manufacturer product fiche data

Medium temperature (55°C), average climate: Prated 10.0 kW; ηs 149%; Pdh/COPd at -10°C 10.0 kW/2.05; -7°C 9.70 kW/2.16; +2°C 6.10 kW/3.92; +7°C 4.10 kW/5.83; +12°C 4.10 kW/8.62; Tbiv -10°C; TOL -10°C; WTOL 60°C; supplementary heater 0 kW; airflow 4464 m³/h; sound power indoor/outdoor 39/61 dBA; annual energy consumption 5109 kWh. DHW: ηwh 113.4%; load profile L; reference hot-water temperature 49.99°C; daily electricity 4.26 kWh; annual electricity 903 kWh/a; test cylinder 206.8 litres; standby cylinder heat loss 1.76 kWh. Low temperature (35°C), average climate: Prated 10.0 kW; ηs 216%; Pdh/COPd at -10°C 10.0 kW/2.90; -7°C 9.60 kW/3.03; +2°C 6.10 kW/6.20; +7°C 4.30 kW/8.50; +12°C 4.10 kW/10.30; Tbiv -10°C; TOL -10°C; WTOL 60°C; supplementary heater 0 kW; airflow 4464 m³/h; sound power indoor/outdoor 39/61 dBA; annual energy consumption 3439 kWh.

The product fiche includes end-of-life information directing that disassembly be performed by a suitably qualified F-gas refrigeration engineer and that refrigerant not be released to atmosphere.

## 3. Current Grant product page

The current Grant product page states in its features text: “Two models available in outputs of 6kW & 10kW”. Its specification table nevertheless lists four product codes: HPID6R32, HPID10R32, HPID13R32 and HPID17R32.

HPID13R32 | Grant Aerona³ 13kW R32 Inverter Driven Air Source Heat Pump | A+++ | weight 99 kg | height 1418 mm | width 1024 mm | depth 403 mm | SCOP 35°C 5.41 | capacity 13.6 kW | power input 2.59 kW | maximum running current 23.0 A | refrigerant 2.20 (column label in extracted row appears misaligned) | voltage 230V | flow/return tappings 1 1/4” BSPF | operating temperature/sound columns are malformed in the extracted page row: “-20/43°C°C | -20/43dB(a)dB(a) | 49.8dB(a)”. Preserve raw row; do not infer the malformed values.

