# Grant Aerona³ HPID17R32 — Grant manufacturer source transcription

**Publisher:** Grant Engineering (Ireland) ULC  
**Product fiche:** https://grant.ie/media/1744/grant-aerona-17kw-hp-fiche-v15-signed.pdf  
**Current Grant product page:** https://grant.ie/professional/products/air-source-heat-pump/grant-aerona-r32-air-source-heat-pump-range-grant-ireland/  
**Product fiche revision/date:** SD004; V1.5; 11 May 2020  
**Accessed:** 2026-11-11

This Markdown file transcribes relevant model-specific manufacturer source data. It is not a byte-identical copy of the original PDF. The original PDF and product-page URLs are retained.

## 1. Model identification and test context

- Outdoor unit: Grant Aerona³ HPID17R32
- Indoor unit: None
- Air-to-water heat pump: Yes
- Brine-to-water heat pump: No
- Low-temperature heat pump: No
- Equipped with supplementary heater: No
- Heat pump combination heater: Yes
- Space-heating test standard: EN 14825
- DHW test standard: EN 16147
- Medium-temperature application: 55°C, average climate
- Low-temperature application: 35°C, average climate

## 2. Model-specific manufacturer product fiche data

Medium temperature (55°C), average climate: Prated 12.2 kW; ηs 143%; Pdh/COPd at -7°C 12.80 kW/2.34; +2°C 7.40 kW/3.61; +7°C 9.10 kW/5.21; +12°C 6.11 kW/8.12; Tbiv -10°C; TOL -10°C; WTOL 60°C; supplementary heater 0 kW; airflow 4464 m³/h; sound power indoor/outdoor 41/61 dBA; annual energy consumption 6598 kWh. DHW: ηwh 99%; load profile L; reference hot-water temperature 49.42°C; daily electricity 4.86 kWh; annual electricity 1033.86 kWh/a; test cylinder 206.8 litres; standby cylinder heat loss 1.76 kWh. Low temperature (35°C), average climate: Prated 12.8 kW; ηs 182%; Pdh/COPd at -7°C 12.0 kW/3.06; +2°C 7.70 kW/4.61; +7°C 9.20 kW/6.75; +12°C 6.20 kW/9.64; Tbiv -10°C; TOL -10°C; WTOL 60°C; supplementary heater 0 kW; airflow 4464 m³/h; sound power indoor/outdoor 41/61 dBA; annual energy consumption 5401 kWh.

The product fiche includes end-of-life information directing that disassembly be performed by a suitably qualified F-gas refrigeration engineer and that refrigerant not be released to atmosphere.

## 3. Current Grant product page

The current Grant product page states in its features text: “Two models available in outputs of 6kW & 10kW”. Its specification table nevertheless lists four product codes: HPID6R32, HPID10R32, HPID13R32 and HPID17R32.

HPID17R32 | Grant Aerona³ 17kW R32 Inverter Driven Air Source Heat Pump | A+++ | weight 118 kg | height 1418 mm | width 1024 mm | depth 403 mm | SCOP 35°C 4.54 | capacity 13.6 kW | power input 2.59 kW | maximum running current 25.3 A | refrigerant - | voltage - | flow/return tappings - | operating air temperature -20/43°C | sound power 60.8 dB(A) | sound pressure 49.8 dB(A).

