# Grant Aerona³ HPID6R32 — Grant manufacturer source transcription

**Publisher:** Grant Engineering (Ireland) ULC  
**Product fiche:** https://grant.ie/media/1741/grant-aerona-6kw-hp-fiche-v15-signed.pdf  
**Current Grant product page:** https://grant.ie/professional/products/air-source-heat-pump/grant-aerona-r32-air-source-heat-pump-range-grant-ireland/  
**Product fiche revision/date:** SD001; V1.5; 11 May 2020  
**Accessed:** 2026-11-11

This Markdown file transcribes relevant model-specific manufacturer source data. It is not a byte-identical copy of the original PDF. The original PDF and product-page URLs are retained.

## 1. Model identification and test context

- Outdoor unit: Grant Aerona³ HPID6R32
- Indoor unit: None
- Air-to-water heat pump: Yes
- Brine-to-water heat pump: No
- Low-temperature heat pump: No
- Equipped with supplementary heater: No
- Heat pump combination heater: Yes
- Space-heating test standard: EN 14825
- DHW test standard: EN 16147
- Medium-temperature application: 55°C, average climate
- Low-temperature application: 35°C, average climate

## 2. Model-specific manufacturer product fiche data

Medium temperature (55°C), average climate: Prated 4.5 kW; ηs 132%; Pdh/COPd at -7°C 5.03 kW/2.11; +2°C 3.21 kW/4.03; +7°C 2.20 kW/5.10; +12°C 1.78 kW/6.15; Tbiv -10°C; TOL -10°C; WTOL 60°C; supplementary heater 0 kW; airflow 2082 m³/h; sound power indoor/outdoor 44/65 dBA; annual energy consumption 2755 kWh. DHW: ηwh 114%; load profile L; reference hot-water temperature 49.04°C; daily electricity 4.23 kWh; annual electricity 897.77 kWh/a; test cylinder 206.8 litres; standby cylinder heat loss 1.76 kWh. Low temperature (35°C), average climate: Prated 4.5 kW; ηs 185%; Pdh/COPd at -7°C 4.68 kW/3.13; +2°C 3.24 kW/6.02; +7°C 2.10 kW/7.40; +12°C 2.00 kW/9.20; Tbiv -10°C; TOL -10°C; WTOL 60°C; supplementary heater 0 kW; airflow 2082 m³/h; sound power indoor/outdoor 44/65 dBA; annual energy consumption 1981 kWh.

The product fiche includes end-of-life information directing that disassembly be performed by a suitably qualified F-gas refrigeration engineer and that refrigerant not be released to atmosphere.

## 3. Current Grant product page

The current Grant product page states in its features text: “Two models available in outputs of 6kW & 10kW”. Its specification table nevertheless lists four product codes: HPID6R32, HPID10R32, HPID13R32 and HPID17R32.

HPID6R32 | Grant Aerona³ 6kW R32 Inverter Driven Air Source Heat Pump | A+++ | weight 51 kg | height 675 mm | width 898 mm | depth 379.4 mm | SCOP 35°C 4.62 | capacity 6.92 kW | power input 1.41 kW | maximum running current 11.2 A | refrigerant - | voltage - | flow/return tappings - | operating air temperature -20/43°C | sound power 65.2 dB(A) | sound pressure 54.2 dB(A).

