# Grant Aerona HPR290i160 — Heat Pump KEYMARK source transcription

**Source database:** https://www.heatpumpkeymark.com/en/?cHash=13647e61956ffbc63174683e75ca36e4&tx_pskeymark_frontend%5Baction%5D=showSubtype&tx_pskeymark_frontend%5Bcontroller%5D=Frontend&tx_pskeymark_frontend%5Bsubtype%5D=6087&type=109126  
**Certificate PDF:** https://www.heatpumpkeymark.com/uploads/tx_ehpakeymark/Cert_041-K005-09.pdf  
**Accessed:** 2026-11-11

This Markdown file is a transcription of the cited KEYMARK database subtype page and certificate. The original PDF bytes are not archived here; the certificate URL and database record are retained.

## 1. KEYMARK subtype and certificate-holder record

- Certificate holder: Grant Engineering (Ireland) ULC
- Address: Barrack St, R42 D788 Ballinree, Birr, Ireland
- Registration number: 041-K005-09
- Certification body: BRE
- Subtype title: Grant Aerona HPR290i160
- Driving energy: Electricity
- Heat pump type: Outdoor Air/Water
- Refrigerant: R290
- Mass of refrigerant: 1,650 kg (as displayed by the database; punctuation is preserved)
- Certification date: 14.01.2025
- Testing basis: Heat Pump KEYMARK Scheme Rules Rev 15
- Testing laboratory: TÜV SÜD Certification and Testing Co., Ltd. Guangzhou Branch, CN

## 2. Model data

- Model name: Grant Aerona HPR290i160
- Application: Heating + DHW + low temp
- Units: Outdoor
- Climate zone: n/a
- Reversibility: No
- Power supply: 1x230V 50Hz

### EN 14511-2 heating data

| Item | Low temperature | Medium temperature |
|---|---:|---:|
| Heat output | 16.16 kW | 16.34 kW |
| Electrical input | 3.43 kW | 5.69 kW |
| COP | 4.72 | 2.87 |

### EN 14511-4 tests

- Shutting off the heat transfer medium flow: passed
- Complete power supply failure: passed
- Defrost test: passed
- Starting and operating test: passed

### EN 12102-1 sound power, average climate

- Sound power level outdoor, low temperature: 53 dB(A)
- Sound power level outdoor, medium temperature: 53 dB(A)

### EN 14825 seasonal performance, average climate

| Item | Low temperature | Medium temperature |
|---|---:|---:|
| Seasonal space heating energy efficiency ηs | 182% | 133% |
| Rated heat output Prated | 14.8 kW | 14.0 kW |
| SCOP | 4.63 | 3.4 |
| Bivalent temperature Tbiv | -7°C | -7°C |
| Operation limit temperature TOL | -10°C | -10°C |
| Pdh at Tj = -7°C | 13.09 kW | 12.4 kW |
| COP at Tj = -7°C | 2.67 | 1.82 |
| Cdh at Tj = -7°C | 0.9 | 0.9 |
| Pdh at Tj = +2°C | 8.79 kW | 7.71 kW |
| COP at Tj = +2°C | 4.72 | 3.39 |
| Cdh at Tj = +2°C | 0.9 | 0.9 |
| Pdh at Tj = +7°C | 5.79 kW | 5.19 kW |
| COP at Tj = +7°C | 6.21 | 4.73 |
| Cdh at Tj = +7°C | 0.9 | 0.9 |
| Pdh at Tj = +12°C | 4.22 kW | 4.63 kW |
| COP at Tj = +12°C | 7.82 | 6.56 |
| Cdh at Tj = +12°C | 0.9 | 0.9 |
| WTOL | 60°C | 60°C |
| Poff | 9 W | 9 W |
| PTO | 30 W | 30 W |
| PSB | 9 W | 9 W |
| PCK | 19 W | 19 W |
| Supplementary heater energy input | Electricity | Electricity |
| Supplementary heater PSUP | 1.86 kW | 2.04 kW |
| Annual energy consumption Qhe | 6605 kWh | 8505 kWh |

### EN 16147 domestic hot water, average climate

- Declared load profile: L
- Efficiency ηDHW: 118.2%
- COP: 2.74
- Heating-up time: 01:39 h:min
- Standby power input: 58 W
- Reference hot water temperature: 55.7°C
- Mixed water at 40°C: 333 litres

## 3. Certificate of Conformity Assessment

The one-page certificate identifies:

- Certificate holder: Grant Engineering Ireland ULC
- Manufacturing site: Guangzhou, P.R. China
- Product: Heat Pumps
- Product type: Outdoor Air to Water Heat Pump
- Sub-type and model: Aerona HPR290i160
- Testing basis:
  - EN 14511:2022
  - EN 14825:2022
  - EN 16147:2017+A1:2022
  - EN 12102-1:2022
  - KEYMARK Certification Scheme for Heat Pumps (2024)
- Registration number: 041-K005-09
- Date of issue: 14 January 2025
- Date of expiry: 13 January 2035

The certificate states that the certificate is maintained and held in force through periodic review and verification, and directs users to check validity in the Heat Pump KEYMARK database.

