# Grant Aerona HPR290i40 — Heat Pump KEYMARK source transcription

**KEYMARK subtype page:** https://www.heatpumpkeymark.com/en/?cHash=03b4e58c6daab6725dd3a4c602b18932&tx_pskeymark_frontend%5Baction%5D=showSubtype&tx_pskeymark_frontend%5Bcontroller%5D=Frontend&tx_pskeymark_frontend%5Bsubtype%5D=6083&type=109126  
**Certificate PDF:** https://www.heatpumpkeymark.com/uploads/tx_ehpakeymark/Cert_041-K005-05.pdf  
**Accessed:** 2026-11-11

This Markdown file transcribes the official Heat Pump KEYMARK subtype page and linked certificate. The original certificate PDF bytes are not archived here; official source URLs are retained.

## 1. Subtype and certificate-holder details

- Certificate holder: Grant Engineering (Ireland) ULC
- Address: Barrack St, R42 D788 Ballinree, Birr, Ireland
- Registration number: 041-K005-05
- Certification body: BRE
- Subtype: Grant Aerona HPR290i40
- Driving energy: Electricity
- Heat pump type: Outdoor Air/Water
- Refrigerant: R290
- Mass of refrigerant: 0,610 kg (as displayed by the database; punctuation preserved)
- Certification date: 14.01.2025
- Testing basis: Heat Pump KEYMARK Scheme Rules Rev 15
- Testing laboratory: TÜV SÜD Certification and Testing Co., Ltd. Guangzhou Branch, CN
- Number of models shown on subtype page: 1

## 2. Model performance data

Registration 041-K005-05; refrigerant R290; mass of refrigerant 0,610 kg as displayed; certification date 14.01.2025; testing basis KEYMARK Scheme Rules Rev 15; testing laboratory TÜV SÜD Guangzhou. EN14511-2 low/medium temperature: heat output 4.09/4.36 kW, electrical input 0.82/1.36 kW, COP 4.99/3.19. EN12102-1 average-climate sound power: indoor 32/33 dB(A), outdoor 47/48 dB(A). EN14825: ηs 200/146%, Prated 4.09/4.36 kW, SCOP 5.08/3.74, Tbiv -8°C, TOL -10°C. EN16147 DHW: load profile L, ηDHW 132%, COP 3.11, heating-up time 03:08, standby 40 W, reference water 55°C, mixed water at 40°C 330 litres.

## 3. Certificate of Conformity Assessment

- Certificate holder: Grant Engineering Ireland ULC, Crinkle, Birr, Co. Offaly, R42 D788, Ireland
- Manufacturing site: Guangzhou, P.R. China
- Product: Heat Pumps
- Product type: Outdoor Air to Water Heat Pump
- Sub-type and model: Aerona HPR290i40
- Testing basis: EN 14511:2022; EN 14825:2022; EN 16147:2017+A1:2022; EN 12102-1:2022; KEYMARK Certification Scheme for Heat Pumps (2024)
- Registration number: 041-K005-05
- Date of issue: 14 January 2025
- Date of expiry: 13 January 2035

The certificate states that it is maintained and held in force through periodic review and verification, and directs users to check the live KEYMARK database.
