# Grant Aerona HPR290i65 — Heat Pump KEYMARK source transcription

**KEYMARK subtype page:** https://www.heatpumpkeymark.com/en/?cHash=8ebcde7fe1ffb39d409bc435ae16f53f&tx_pskeymark_frontend%5Baction%5D=showSubtype&tx_pskeymark_frontend%5Bcontroller%5D=Frontend&tx_pskeymark_frontend%5Bsubtype%5D=6084&type=109126  
**Certificate PDF:** https://www.heatpumpkeymark.com/uploads/tx_ehpakeymark/Cert_041-K005-06.pdf  
**Accessed:** 2026-11-11

This Markdown file transcribes the official Heat Pump KEYMARK subtype page and linked certificate. The original certificate PDF bytes are not archived here; official source URLs are retained.

## 1. Subtype and certificate-holder details

- Certificate holder: Grant Engineering (Ireland) ULC
- Address: Barrack St, R42 D788 Ballinree, Birr, Ireland
- Registration number: 041-K005-06
- Certification body: BRE
- Subtype: Grant Aerona HPR290i65
- Driving energy: Electricity
- Heat pump type: Outdoor Air/Water
- Refrigerant: R290
- Mass of refrigerant: 0,830 kg (as displayed by the database; punctuation preserved)
- Certification date: 14.01.2025
- Testing basis: Heat Pump KEYMARK Scheme Rules Rev 15
- Testing laboratory: TÜV SÜD Certification and Testing Co., Ltd. Guangzhou Branch, CN
- Number of models shown on subtype page: 1

## 2. Model performance data

Registration 041-K005-06; refrigerant R290; mass of refrigerant 0,830 kg as displayed; certification date 14.01.2025; testing basis KEYMARK Scheme Rules Rev 15; testing laboratory TÜV SÜD Guangzhou. EN14511-2 low/medium temperature: heat output 7.62/7.23 kW, electrical input 1.54/2.40 kW, COP 4.95/3.00. EN12102-1 average-climate outdoor sound power 51/52 dB(A). EN14825: ηs 203/145%, Prated 6.5/6.5 kW, SCOP 5.16/3.70, Tbiv -9/-8°C, TOL -10°C.

## 3. Certificate of Conformity Assessment

- Certificate holder: Grant Engineering Ireland ULC, Crinkle, Birr, Co. Offaly, R42 D788, Ireland
- Manufacturing site: Guangzhou, P.R. China
- Product: Heat Pumps
- Product type: Outdoor Air to Water Heat Pump
- Sub-type and model: Aerona HPR290i65
- Testing basis: EN 14511:2022; EN 14825:2022; EN 16147:2017+A1:2022; EN 12102-1:2022; KEYMARK Certification Scheme for Heat Pumps (2024)
- Registration number: 041-K005-06
- Date of issue: 14 January 2025
- Date of expiry: 13 January 2035

The certificate states that it is maintained and held in force through periodic review and verification, and directs users to check the live KEYMARK database.
