# Grant Aerona³ HPID10R32 — Heat Pump KEYMARK source transcription

**KEYMARK subtype page:** https://www.heatpumpkeymark.com/en/?cHash=5fa3567bb08fc398f9f190990300b9d6&tx_pskeymark_frontend%5Baction%5D=showSubtype&tx_pskeymark_frontend%5Bcontroller%5D=Frontend&tx_pskeymark_frontend%5Bsubtype%5D=2434&type=109126  
**Certificate PDF:** https://www.heatpumpkeymark.com/uploads/tx_ehpakeymark/Cert_041-K005-02.pdf  
**Accessed:** 2026-11-11

This Markdown file transcribes the official Heat Pump KEYMARK subtype page and linked certificate. The original certificate PDF bytes are not archived here; official source URLs are retained.

## 1. Subtype and certificate-holder details

- Certificate holder: Grant Engineering (Ireland) ULC
- Registration number: 041-K005-02
- Certification body: BRE
- Subtype: Grant Aerona³ HPID10R32
- Driving energy: Electricity
- Heat pump type: Outdoor Air/Water
- Refrigerant: R32
- Mass of refrigerant: 1,550 kg (as displayed by the database; punctuation preserved)
- Certification date: 01.03.2022
- Testing basis: Heat Pump KEYMARK Scheme Rules Rev 09
- Testing laboratory: BRE
- Number of models shown on subtype page: 1

## 2. Model performance data

Registration 041-K005-02; refrigerant R32; mass 1,550 kg as displayed; certification date 01.03.2022; testing basis KEYMARK Scheme Rules Rev 09; testing laboratory BRE. Model HPID10R32; application Heating + DHW + low temp; units Outdoor; reversibility No; power supply 1x230V 50Hz. EN14511-2 low/medium: heat output 11.1/10.5 kW; electrical input 2.1/3.358 kW; COP 5.28/3.12. EN12102-1 average-climate outdoor sound power 64.1/64.1 dB(A). EN14825 low/medium: ηs 207/138%; Prated 9.20/8.70 kW; SCOP 5.24/3.53; Tbiv -8/-8°C; TOL -10/-10°C; Pdh at -7°C 9.03/8.16 kW; COP at -7°C 3.30/2.29; Pdh at +2°C 5.29/5.07 kW; COP at +2°C 5.96/3.53; Pdh at +7°C 3.40/3.40 kW; COP at +7°C 7.80/5.41; Pdh at +12°C 3.70/3.95 kW; COP at +12°C 9.20/8.45.

## 3. Certificate of Conformity Assessment

- Certificate holder: Grant Engineering Ireland ULC, Crinkle, Birr, Co. Offaly, R42 D788, Eire
- Manufacturing site: Shimonoseki City, Japan
- Product: Heat Pumps
- Product type: Air / Water Heat Pump
- Sub-type and model: Aerona³ HPID10R32
- Testing basis: EN 14511:2018; EN 14825:2018; EN 12102:2017; KEYMARK Certification Scheme for Heat Pumps (2021)
- Registration number: 041-K005-02
- Date of issue: 1 March 2022
- Expiry date: not stated on the one-page certificate PDF

The certificate says it is maintained and held in force through periodic review and verification and directs users to check the live KEYMARK database / Green Book Live. Current validity must therefore be rechecked before being asserted.
