# Grant Aerona³ HPID6R32 — Heat Pump KEYMARK source transcription

**KEYMARK subtype page:** https://www.heatpumpkeymark.com/en/?cHash=332101a20cab63bcb0312663b9a54244&tx_pskeymark_frontend%5Baction%5D=showSubtype&tx_pskeymark_frontend%5Bcontroller%5D=Frontend&tx_pskeymark_frontend%5Bsubtype%5D=2432&type=109126  
**Certificate PDF:** https://www.heatpumpkeymark.com/uploads/tx_ehpakeymark/Cert_041-K005-01.pdf  
**Accessed:** 2026-11-11

This Markdown file transcribes the official Heat Pump KEYMARK subtype page and linked certificate. The original certificate PDF bytes are not archived here; official source URLs are retained.

## 1. Subtype and certificate-holder details

- Certificate holder: Grant Engineering (Ireland) ULC
- Registration number: 041-K005-01
- Certification body: BRE
- Subtype: Grant Aerona³ HPID6R32
- Driving energy: Electricity
- Heat pump type: Outdoor Air/Water
- Refrigerant: R32
- Mass of refrigerant: 0,800 kg (as displayed by the database; punctuation preserved)
- Certification date: 01.03.2022
- Testing basis: Heat Pump KEYMARK Scheme Rules Rev 09
- Testing laboratory: BRE
- Number of models shown on subtype page: 1

## 2. Model performance data

Registration 041-K005-01; refrigerant R32; mass 0,800 kg as displayed; certification date 01.03.2022; testing basis KEYMARK Scheme Rules Rev 09; testing laboratory BRE. Model HPID6R32; application Heating + DHW + low temp; units Outdoor; reversibility No; power supply 1x230V 50Hz. EN14511-2 low/medium: heat output 6.92/6.24 kW; electrical input 1.41/2.05 kW; COP 4.91/3.04. EN12102-1 average-climate outdoor sound power 65.2/65.2 dB(A). EN14825 low/medium: ηs 185/132%; Prated 4.50/4.50 kW; SCOP 4.70/3.38; Tbiv -9/-9°C; TOL -10/-10°C; Pdh at -7°C 4.68/5.03 kW; COP at -7°C 3.13/2.11; Pdh at +2°C 3.24/3.21 kW; COP at +2°C 6.02/4.03; Pdh at +7°C 2.10/2.20 kW; COP at +7°C 7.40/5.10; Pdh at +12°C 2.00/1.78 kW; COP at +12°C 9.20/6.15.

## 3. Certificate of Conformity Assessment

- Certificate holder: Grant Engineering Ireland ULC, Crinkle, Birr, Co. Offaly, R42 D788, Eire
- Manufacturing site: Shimonoseki City, Japan
- Product: Heat Pumps
- Product type: Air / Water Heat Pump
- Sub-type and model: Aerona³ HPID6R32
- Testing basis: EN 14511:2018; EN 14825:2018; EN 12102:2017; KEYMARK Certification Scheme for Heat Pumps (2021)
- Registration number: 041-K005-01
- Date of issue: 1 March 2022
- Expiry date: not stated on the one-page certificate PDF

The certificate says it is maintained and held in force through periodic review and verification and directs users to check the live KEYMARK database / Green Book Live. Current validity must therefore be rechecked before being asserted.
