# Grant Aerona³ HPID17R32 — Heat Pump KEYMARK source transcription

**KEYMARK subtype page:** https://www.heatpumpkeymark.com/en/?cHash=600978434450d29d30e42dfa0b4e15d2&tx_pskeymark_frontend%5Baction%5D=showSubtype&tx_pskeymark_frontend%5Bcontroller%5D=Frontend&tx_pskeymark_frontend%5Bsubtype%5D=2590&type=109126  
**Certificate PDF:** https://www.heatpumpkeymark.com/uploads/tx_ehpakeymark/Cert_041-K005-04.pdf  
**Accessed:** 2026-11-11

This Markdown file transcribes the official Heat Pump KEYMARK subtype page and linked certificate. The original certificate PDF bytes are not archived here; official source URLs are retained.

## 1. Subtype and certificate-holder details

- Certificate holder: Grant Engineering (Ireland) ULC
- Registration number: 041-K005-04
- Certification body: BRE
- Subtype: Grant Aerona³ HPID17R32
- Driving energy: Electricity
- Heat pump type: Outdoor Air/Water
- Refrigerant: R32
- Mass of refrigerant: 2,800 kg (as displayed by the database; punctuation preserved)
- Certification date: 01.03.2022
- Testing basis: Heat Pump KEYMARK Scheme Rules Rev 09
- Testing laboratory: BRE
- Number of models shown on subtype page: 1

## 2. Model performance data

Registration 041-K005-04; refrigerant R32; mass 2,800 kg as displayed; certification date 01.03.2022; testing basis KEYMARK Scheme Rules Rev 09; testing laboratory BRE. Model HPID17R32; application Heating + DHW + low temp; units Outdoor; reversibility No; power supply 1x230V 50Hz. EN14511-2 low/medium: heat output 18/15.3 kW; electrical input 3.77/4.86 kW; COP 4.79/3.15. EN12102-1 average-climate outdoor sound power 61.6/61.6 dB(A). EN14825 low/medium: ηs 181/142%; Prated 12.80/12.20 kW; SCOP 4.61/3.64; Tbiv -9/-8°C; TOL -10/-10°C; Pdh at -7°C 12.00/12.80 kW; COP at -7°C 3.06/2.34; Pdh at +2°C 7.70/7.43 kW; COP at +2°C 4.61/3.61; Pdh at +7°C 9.20/9.11 kW; COP at +7°C 6.75/5.21; Pdh at +12°C 6.20/6.10 kW; COP at +12°C 9.64/8.12.

## 3. Certificate of Conformity Assessment

- Certificate holder: Grant Engineering Ireland ULC, Crinkle, Birr, Co. Offaly, R42 D788, Eire
- Manufacturing site: Shimonoseki City, Japan
- Product: Heat Pumps
- Product type: Air / Water Heat Pump
- Sub-type and model: Aerona³ HPID17R32
- Testing basis: EN 14511:2018; EN 14825:2018; EN 12102:2017; KEYMARK Certification Scheme for Heat Pumps (2021)
- Registration number: 041-K005-04
- Date of issue: 1 March 2022
- Expiry date: not stated on the one-page certificate PDF

The certificate says it is maintained and held in force through periodic review and verification and directs users to check the live KEYMARK database / Green Book Live. Current validity must therefore be rechecked before being asserted.
